{
 "source": "ARKTIKA / Арктос. Оборудование для систем вентиляции, издание №8.02 (www.arktika.ru)",
 "note": "Данные для подбора решёток при α=0° (подача или удаление). Точки: lwa — уровень шума дБ(А); l0 — расход м³/ч; dp — ΔPполн, Па; throw — дальнобойность, м при Vx, м/с; v — скорость в живом сечении, м/с (переточные).",
 "families": [
  {
   "code": "АМ/АД",
   "variants": [
    "АМН",
    "АМР",
    "АДН",
    "АДР"
   ],
   "name": "Решётки регулируемые АМН/АМР/АДН/АДР",
   "mount": "wall",
   "kind": "universal",
   "layout": "noise",
   "page": 387,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     3.7,
     7.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.018,
     "points": [
      {
       "lwa": 20,
       "l0": 30.0,
       "dp": null,
       "throw": {
        "0.2": 1.9,
        "0.5": 0.7
       }
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {
        "0.2": 3.7,
        "0.5": 1.5
       }
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 6.0,
       "throw": {
        "0.2": 11.0,
        "0.5": 4.5
       }
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 16.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 7.0,
        "0.75": 4.6
       }
      },
      {
       "lwa": 45,
       "l0": 350.0,
       "dp": 25.0,
       "throw": {
        "0.5": 8.7,
        "0.75": 5.8
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.027,
     "points": [
      {
       "lwa": 20,
       "l0": 50.0,
       "dp": null,
       "throw": {
        "0.2": 2.5,
        "0.5": 1.0
       }
      },
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {
        "0.2": 4.1,
        "0.5": 1.6
       }
      },
      {
       "lwa": 25,
       "l0": 240.0,
       "dp": 5.0,
       "throw": {
        "0.2": 12.0,
        "0.5": 4.9
       }
      },
      {
       "lwa": 35,
       "l0": 360.0,
       "dp": 12.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.3,
        "0.75": 4.9
       }
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 22.0,
       "throw": {
        "0.5": 10.0,
        "0.75": 6.8
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 65.0,
       "dp": null,
       "throw": {
        "0.2": 2.9,
        "0.5": 1.1
       }
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 4.4,
        "0.5": 1.8
       }
      },
      {
       "lwa": 25,
       "l0": 300.0,
       "dp": 5.0,
       "throw": {
        "0.2": 13.0,
        "0.5": 5.3
       }
      },
      {
       "lwa": 35,
       "l0": 400.0,
       "dp": 8.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.0,
        "0.75": 4.7
       }
      },
      {
       "lwa": 45,
       "l0": 580.0,
       "dp": 17.0,
       "throw": {
        "0.5": 10.0,
        "0.75": 6.8
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.045,
     "points": [
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.3
       }
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {
        "0.2": 4.7,
        "0.5": 1.9
       }
      },
      {
       "lwa": 25,
       "l0": 370.0,
       "dp": 4.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 5.8
       }
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 9.0,
       "throw": {
        "0.2": 20.0,
        "0.5": 8.2,
        "0.75": 5.4
       }
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 16.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.3
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.054,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.6,
        "0.5": 1.4
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.4,
        "0.5": 2.2
       }
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.0
       }
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 8.6,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 14.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.5
       }
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.02,
     "points": [
      {
       "lwa": 20,
       "l0": 35.0,
       "dp": null,
       "throw": {
        "0.2": 2.1,
        "0.5": 0.8
       }
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {
        "0.2": 3.5,
        "0.5": 1.4
       }
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 5.0,
       "throw": {
        "0.2": 11.0,
        "0.5": 4.2
       }
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 13.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.6,
        "0.75": 4.4
       }
      },
      {
       "lwa": 45,
       "l0": 350.0,
       "dp": 20.0,
       "throw": {
        "0.5": 8.2,
        "0.75": 5.5
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.041,
     "points": [
      {
       "lwa": 20,
       "l0": 75.0,
       "dp": null,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.2
       }
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {
        "0.2": 4.9,
        "0.5": 2.0
       }
      },
      {
       "lwa": 25,
       "l0": 370.0,
       "dp": 5.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.1
       }
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 10.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.6,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 19.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 7.7
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.055,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.6,
        "0.5": 1.4
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.3,
        "0.5": 2.1
       }
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.0
       }
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.5,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 13.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.4
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.07,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {
        "0.2": 4.1,
        "0.5": 1.6
       }
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {
        "0.2": 5.7,
        "0.5": 2.3
       }
      },
      {
       "lwa": 25,
       "l0": 530.0,
       "dp": 4.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.7
       }
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 8.0,
       "throw": {
        "0.2": 25.0,
        "0.5": 10.0,
        "0.75": 6.7
       }
      },
      {
       "lwa": 45,
       "l0": 970.0,
       "dp": 12.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.1
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.084,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 4.3,
        "0.5": 1.7
       }
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.8,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 3.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.9
       }
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {
        "0.2": 26.0,
        "0.5": 10.0,
        "0.75": 6.9
       }
      },
      {
       "lwa": 45,
       "l0": 1130.0,
       "dp": 12.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.7
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.098,
     "points": [
      {
       "lwa": 20,
       "l0": 170.0,
       "dp": null,
       "throw": {
        "0.2": 4.5,
        "0.5": 1.8
       }
      },
      {
       "lwa": 20,
       "l0": 240.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 3.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.5
       }
      },
      {
       "lwa": 35,
       "l0": 1100.0,
       "dp": 8.0,
       "throw": {
        "0.2": 29.0,
        "0.5": 12.0,
        "0.75": 7.8
       }
      },
      {
       "lwa": 45,
       "l0": 1300.0,
       "dp": 11.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.1
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.112,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.0,
        "0.5": 2.0
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.4
       }
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {
        "0.2": 31.0,
        "0.5": 12.0,
        "0.75": 8.3
       }
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 70.0,
       "dp": null,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.2
       }
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 4.4,
        "0.5": 1.8
       }
      },
      {
       "lwa": 25,
       "l0": 300.0,
       "dp": 5.0,
       "throw": {
        "0.2": 13.0,
        "0.5": 5.3
       }
      },
      {
       "lwa": 35,
       "l0": 400.0,
       "dp": 8.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.0,
        "0.75": 4.7
       }
      },
      {
       "lwa": 45,
       "l0": 580.0,
       "dp": 17.0,
       "throw": {
        "0.5": 10.0,
        "0.75": 6.8
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.055,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.6,
        "0.5": 1.4
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.3,
        "0.5": 2.1
       }
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.0
       }
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.5,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 13.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.4
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.074,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.6
       }
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {
        "0.2": 5.5,
        "0.5": 2.2
       }
      },
      {
       "lwa": 25,
       "l0": 530.0,
       "dp": 3.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.5
       }
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 8.0,
       "throw": {
        "0.2": 25.0,
        "0.5": 10.0,
        "0.75": 6.5
       }
      },
      {
       "lwa": 45,
       "l0": 970.0,
       "dp": 11.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 7.9
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.093,
     "points": [
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": null,
       "throw": {
        "0.2": 4.4,
        "0.5": 1.7
       }
      },
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": null,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4
       }
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 3.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.1
       }
      },
      {
       "lwa": 35,
       "l0": 1050.0,
       "dp": 8.0,
       "throw": {
        "0.2": 29.0,
        "0.5": 11.0,
        "0.75": 7.7
       }
      },
      {
       "lwa": 45,
       "l0": 1260.0,
       "dp": 12.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.2
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.112,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.0,
        "0.5": 2.0
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.4
       }
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {
        "0.2": 31.0,
        "0.5": 12.0,
        "0.75": 8.3
       }
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.131,
     "points": [
      {
       "lwa": 20,
       "l0": 230.0,
       "dp": null,
       "throw": {
        "0.2": 5.3,
        "0.5": 2.1
       }
      },
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 820.0,
       "dp": 3.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.6
       }
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 7.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.6
       }
      },
      {
       "lwa": 45,
       "l0": 1550.0,
       "dp": 9.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.5
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.15,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {
        "0.2": 5.8,
        "0.5": 2.3
       }
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {
        "0.2": 6.5,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 900.0,
       "dp": 2.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.7
       }
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 6.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.6
       }
      },
      {
       "lwa": 45,
       "l0": 1650.0,
       "dp": 8.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.5
       }
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.188,
     "points": [
      {
       "lwa": 20,
       "l0": 340.0,
       "dp": null,
       "throw": {
        "0.2": 6.5,
        "0.5": 2.6
       }
      },
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": null,
       "throw": {
        "0.2": 6.7,
        "0.5": 2.7
       }
      },
      {
       "lwa": 25,
       "l0": 1100.0,
       "dp": 2.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.5
       }
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 5.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.2
       }
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 7.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 9.9
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.084,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 4.3,
        "0.5": 1.7
       }
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.8,
        "0.5": 2.3
       }
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 3.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.9
       }
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {
        "0.2": 26.0,
        "0.5": 10.0,
        "0.75": 6.9
       }
      },
      {
       "lwa": 45,
       "l0": 1130.0,
       "dp": 12.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.7
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.113,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.0,
        "0.5": 2.0
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.3
       }
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.3
       }
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 11.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.142,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 5.5,
        "0.5": 2.2
       }
      },
      {
       "lwa": 20,
       "l0": 290.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 860.0,
       "dp": 2.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.6
       }
      },
      {
       "lwa": 35,
       "l0": 1450.0,
       "dp": 7.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.6
       }
      },
      {
       "lwa": 45,
       "l0": 1600.0,
       "dp": 8.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.4
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.171,
     "points": [
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4
       }
      },
      {
       "lwa": 20,
       "l0": 320.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 2.0,
       "throw": {
        "0.2": 20.0,
        "0.5": 8.1
       }
      },
      {
       "lwa": 35,
       "l0": 1550.0,
       "dp": 5.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.3
       }
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 7.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 9.7
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.2,
     "points": [
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": null,
       "throw": {
        "0.2": 6.5,
        "0.5": 2.6
       }
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {
        "0.2": 7.5,
        "0.5": 3.0
       }
      },
      {
       "lwa": 25,
       "l0": 1200.0,
       "dp": 2.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 8.9
       }
      },
      {
       "lwa": 35,
       "l0": 1700.0,
       "dp": 5.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.4
       }
      },
      {
       "lwa": 45,
       "l0": 2100.0,
       "dp": 7.0,
       "throw": {
        "0.5": 16.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.229,
     "points": [
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {
        "0.2": 7.0,
        "0.5": 2.8
       }
      },
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": null,
       "throw": {
        "0.2": 8.7,
        "0.5": 3.5
       }
      },
      {
       "lwa": 25,
       "l0": 1300.0,
       "dp": 2.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.1
       }
      },
      {
       "lwa": 35,
       "l0": 1900.0,
       "dp": 4.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.8
       }
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 6.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.287,
     "points": [
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": null,
       "throw": {
        "0.2": 7.8,
        "0.5": 3.1
       }
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": null,
       "throw": {
        "0.2": 9.3,
        "0.5": 3.7
       }
      },
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 2.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.3
       }
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 4.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.1
       }
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 6.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 12.0
       }
      }
     ]
    }
   ]
  },
  {
   "code": "ПР",
   "variants": [
    "ПРН",
    "ПРР"
   ],
   "name": "Решётки перфорированные ПРН/ПРР",
   "mount": "wall",
   "kind": "universal",
   "layout": "noise",
   "page": 391,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     1.8,
     2.5
    ],
    "dLwA": [
     0.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.018,
     "points": [
      {
       "lwa": 25,
       "l0": 170.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 240.0,
       "dp": 21.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 330.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.027,
     "points": [
      {
       "lwa": 25,
       "l0": 250.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 340.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 320.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 450.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 650.0,
       "dp": 39.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.045,
     "points": [
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 540.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 760.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.054,
     "points": [
      {
       "lwa": 25,
       "l0": 480.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 950.0,
       "dp": 37.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.02,
     "points": [
      {
       "lwa": 25,
       "l0": 190.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 260.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 370.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.041,
     "points": [
      {
       "lwa": 25,
       "l0": 360.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 750.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.055,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 700.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.07,
     "points": [
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1200.0,
       "dp": 36.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.084,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1100.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 33.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.098,
     "points": [
      {
       "lwa": 25,
       "l0": 850.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1300.0,
       "dp": 21.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 36.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.112,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 21.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 330.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 470.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 680.0,
       "dp": 42.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.055,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 700.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.074,
     "points": [
      {
       "lwa": 25,
       "l0": 830.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 32.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1550.0,
       "dp": 52.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.093,
     "points": [
      {
       "lwa": 25,
       "l0": 840.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1300.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.112,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 21.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.131,
     "points": [
      {
       "lwa": 25,
       "l0": 1200.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1700.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.15,
     "points": [
      {
       "lwa": 25,
       "l0": 1300.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2300.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.188,
     "points": [
      {
       "lwa": 25,
       "l0": 1700.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.084,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 25.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1600.0,
       "dp": 44.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.113,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 21.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.142,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1750.0,
       "dp": 18.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.171,
     "points": [
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 16.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 28.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.2,
     "points": [
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2400.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 28.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.229,
     "points": [
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2600.0,
       "dp": 16.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3600.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.287,
     "points": [
      {
       "lwa": 25,
       "l0": 2400.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4300.0,
       "dp": 28.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "РС",
   "variants": [
    "РСН",
    "РСР"
   ],
   "name": "Решётки сотовые РСН/РСР",
   "mount": "wall",
   "kind": "universal",
   "layout": "noise",
   "page": 393,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.4,
     5.8,
     11.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.018,
     "points": [
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.027,
     "points": [
      {
       "lwa": 25,
       "l0": 260.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 350.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 520.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.045,
     "points": [
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 580.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 13.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.054,
     "points": [
      {
       "lwa": 25,
       "l0": 450.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 680.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.02,
     "points": [
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 400.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.041,
     "points": [
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 550.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 850.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.055,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.07,
     "points": [
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.084,
     "points": [
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.098,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.112,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.055,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.074,
     "points": [
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.093,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.112,
     "points": [
      {
       "lwa": 25,
       "l0": 980.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.131,
     "points": [
      {
       "lwa": 25,
       "l0": 1050.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.15,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.188,
     "points": [
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 10.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.084,
     "points": [
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.113,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1880.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.142,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 13.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.171,
     "points": [
      {
       "lwa": 25,
       "l0": 1400.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.2,
     "points": [
      {
       "lwa": 25,
       "l0": 1600.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3400.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.229,
     "points": [
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2500.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3800.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.287,
     "points": [
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4000.0,
       "dp": 8.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "АЛ",
   "variants": [
    "АЛН",
    "АЛР"
   ],
   "name": "Решётки АЛН/АЛР",
   "mount": "wall",
   "kind": "universal",
   "layout": "noise",
   "page": 395,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     3.7,
     7.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.018,
     "points": [
      {
       "lwa": 20,
       "l0": 30.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 16.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 350.0,
       "dp": 25.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.027,
     "points": [
      {
       "lwa": 20,
       "l0": 50.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 240.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 360.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 65.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 300.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 400.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 580.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.045,
     "points": [
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 370.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.054,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.02,
     "points": [
      {
       "lwa": 20,
       "l0": 35.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 350.0,
       "dp": 20.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.041,
     "points": [
      {
       "lwa": 20,
       "l0": 75.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 370.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.055,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 13.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.07,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 530.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 970.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.084,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1130.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.098,
     "points": [
      {
       "lwa": 20,
       "l0": 170.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 240.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1100.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1300.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.112,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 70.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 300.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 400.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 580.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.055,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 13.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.074,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 530.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 970.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.093,
     "points": [
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1050.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1260.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.112,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.131,
     "points": [
      {
       "lwa": 20,
       "l0": 230.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 820.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1550.0,
       "dp": 9.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.15,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 900.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1650.0,
       "dp": 8.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.188,
     "points": [
      {
       "lwa": 20,
       "l0": 340.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1100.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 7.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.084,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1130.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.113,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 740.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1250.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 11.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.142,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 290.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 860.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1450.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1600.0,
       "dp": 8.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.171,
     "points": [
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 320.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1550.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 7.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.2,
     "points": [
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1200.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1700.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2100.0,
       "dp": 7.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.229,
     "points": [
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1300.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1900.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 6.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.287,
     "points": [
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": null,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 6.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "АМ/АД-К",
   "variants": [
    "АМН-К",
    "АМР-К",
    "АДН-К",
    "АДР-К"
   ],
   "name": "Решётки АМН-К/АМР-К/АДН-К/АДР-К (с присоед. камерой)",
   "mount": "plenum",
   "kind": "universal",
   "layout": "noise",
   "page": 397,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     3.7,
     7.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 20,
       "l0": 30.0,
       "dp": 2.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 38.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 20,
       "l0": 50.0,
       "dp": 2.8,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 260.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 350.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 520.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.03,
     "points": [
      {
       "lwa": 20,
       "l0": 65.0,
       "dp": 3.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.039,
     "points": [
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": 3.4,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 580.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 24.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.047,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.9,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 280.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 450.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 680.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 21.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.017,
     "points": [
      {
       "lwa": 20,
       "l0": 35.0,
       "dp": 2.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 400.0,
       "dp": 31.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 75.0,
       "dp": 3.3,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 240.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 550.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 850.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.063,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": 4.3,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 380.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 28.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.076,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": 4.6,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 440.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.089,
     "points": [
      {
       "lwa": 20,
       "l0": 170.0,
       "dp": 4.8,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 520.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.102,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 20,
       "l0": 70.0,
       "dp": 3.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 26.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": 4.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": 4.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 480.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 980.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 20.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.123,
     "points": [
      {
       "lwa": 20,
       "l0": 230.0,
       "dp": 5.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 640.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1050.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.141,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 760.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.177,
     "points": [
      {
       "lwa": 20,
       "l0": 340.0,
       "dp": 6.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 920.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.079,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": 4.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 20.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.107,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1880.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.135,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 5.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 750.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.163,
     "points": [
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 6.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 850.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1400.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.191,
     "points": [
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": 6.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 980.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1600.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3400.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.219,
     "points": [
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 7.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 1100.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2500.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3800.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.275,
     "points": [
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 1250.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4000.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "ПР-К",
   "variants": [
    "ПРН-К",
    "ПРР-К"
   ],
   "name": "Решётки перфорированные ПРН-К/ПРР-К",
   "mount": "plenum",
   "kind": "universal",
   "layout": "noise",
   "page": 401,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     1.8,
     2.5
    ],
    "dLwA": [
     0.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 25,
       "l0": 170.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 240.0,
       "dp": 33.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 330.0,
       "dp": 64.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 25,
       "l0": 250.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 340.0,
       "dp": 28.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 60.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.03,
     "points": [
      {
       "lwa": 25,
       "l0": 320.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 450.0,
       "dp": 26.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 650.0,
       "dp": 54.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.039,
     "points": [
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 540.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 760.0,
       "dp": 47.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.047,
     "points": [
      {
       "lwa": 25,
       "l0": 480.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 950.0,
       "dp": 51.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.017,
     "points": [
      {
       "lwa": 25,
       "l0": 190.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 260.0,
       "dp": 29.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 370.0,
       "dp": 58.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 360.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 520.0,
       "dp": 25.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 750.0,
       "dp": 51.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.049,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 700.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 49.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.062,
     "points": [
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 25.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1200.0,
       "dp": 44.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.076,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1100.0,
       "dp": 26.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 42.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.089,
     "points": [
      {
       "lwa": 25,
       "l0": 850.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1300.0,
       "dp": 26.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 44.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.102,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 26.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 42.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 25,
       "l0": 330.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 470.0,
       "dp": 25.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 680.0,
       "dp": 52.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 700.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 47.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 25,
       "l0": 830.0,
       "dp": 18.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 37.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1550.0,
       "dp": 62.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 25,
       "l0": 840.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1300.0,
       "dp": 28.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 47.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 25.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 41.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.123,
     "points": [
      {
       "lwa": 25,
       "l0": 1200.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1700.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 39.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.141,
     "points": [
      {
       "lwa": 25,
       "l0": 1300.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2300.0,
       "dp": 33.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.177,
     "points": [
      {
       "lwa": 25,
       "l0": 1700.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 34.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.079,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 29.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1600.0,
       "dp": 51.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.107,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 24.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 39.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.139,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1750.0,
       "dp": 20.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 32.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.163,
     "points": [
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 18.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.191,
     "points": [
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2400.0,
       "dp": 19.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.219,
     "points": [
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2600.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3600.0,
       "dp": 33.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.275,
     "points": [
      {
       "lwa": 25,
       "l0": 2400.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 16.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4300.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "РС-К",
   "variants": [
    "РСН-К",
    "РСР-К"
   ],
   "name": "Решётки сотовые РСН-К/РСР-К",
   "mount": "plenum",
   "kind": "universal",
   "layout": "noise",
   "page": 403,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.4,
     5.8,
     11.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 25,
       "l0": 260.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 350.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 520.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.03,
     "points": [
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.039,
     "points": [
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 580.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.047,
     "points": [
      {
       "lwa": 25,
       "l0": 450.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 680.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.017,
     "points": [
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 400.0,
       "dp": 24.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 550.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 850.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.049,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.062,
     "points": [
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 21.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.076,
     "points": [
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.089,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.102,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 25,
       "l0": 980.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.123,
     "points": [
      {
       "lwa": 25,
       "l0": 1050.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.141,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.177,
     "points": [
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.079,
     "points": [
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.107,
     "points": [
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1880.0,
       "dp": 13.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.139,
     "points": [
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 15.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.163,
     "points": [
      {
       "lwa": 25,
       "l0": 1400.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.191,
     "points": [
      {
       "lwa": 25,
       "l0": 1600.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3400.0,
       "dp": 14.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.219,
     "points": [
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3800.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.275,
     "points": [
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4000.0,
       "dp": 9.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "АЛ-К",
   "variants": [
    "АЛН-К",
    "АЛР-К"
   ],
   "name": "Решётки АЛН-К/АЛР-К",
   "mount": "plenum",
   "kind": "universal",
   "layout": "noise",
   "page": 405,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     3.7,
     7.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 20,
       "l0": 30.0,
       "dp": 2.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 17.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 38.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 20,
       "l0": 50.0,
       "dp": 2.8,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 260.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 350.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 520.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.03,
     "points": [
      {
       "lwa": 20,
       "l0": 65.0,
       "dp": 3.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 29.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.039,
     "points": [
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": 3.4,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 580.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 24.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.047,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.9,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 280.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 450.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 680.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 21.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.017,
     "points": [
      {
       "lwa": 20,
       "l0": 35.0,
       "dp": 2.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 15.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 400.0,
       "dp": 31.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 75.0,
       "dp": 3.3,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 240.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 380.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 550.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 850.0,
       "dp": 30.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 13.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.063,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": 4.3,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 380.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 600.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 28.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.076,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": 4.6,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 440.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.089,
     "points": [
      {
       "lwa": 20,
       "l0": 170.0,
       "dp": 4.8,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 520.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.102,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1900.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 20,
       "l0": 70.0,
       "dp": 3.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 26.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": 3.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": 4.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 900.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 23.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": 4.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 480.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 800.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 11.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 22.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 980.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1500.0,
       "dp": 12.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 20.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.123,
     "points": [
      {
       "lwa": 20,
       "l0": 230.0,
       "dp": 5.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 640.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1050.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1600.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2200.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.141,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": 6.0,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 760.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2600.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.177,
     "points": [
      {
       "lwa": 20,
       "l0": 340.0,
       "dp": 6.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 920.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1500.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3000.0,
       "dp": 16.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.079,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": 4.5,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 9.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 20.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.107,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": 5.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 600.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1000.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 1880.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.135,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 5.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 750.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1250.0,
       "dp": 5.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 1800.0,
       "dp": 10.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 19.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.163,
     "points": [
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": 6.2,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 850.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1400.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.191,
     "points": [
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": 6.7,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 980.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1600.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3400.0,
       "dp": 18.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.219,
     "points": [
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": 7.1,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 1100.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 1800.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 2500.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 3800.0,
       "dp": 17.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.275,
     "points": [
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": 20,
       "l0": 1250.0,
       "dp": 1.0,
       "throw": {}
      },
      {
       "lwa": 25,
       "l0": 2000.0,
       "dp": 3.0,
       "throw": {}
      },
      {
       "lwa": 35,
       "l0": 3200.0,
       "dp": 7.0,
       "throw": {}
      },
      {
       "lwa": 45,
       "l0": 4000.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "АБ",
   "variants": [
    "АБН",
    "АБР"
   ],
   "name": "Решётки АБН/АБР",
   "mount": "wall",
   "kind": "universal",
   "layout": "noise",
   "page": 406,
   "regulator": {
    "open_pct": [
     100,
     50,
     30
    ],
    "K": [
     1.2,
     3.7,
     7.3
    ],
    "dLwA": [
     2.0,
     5.0,
     7.0
    ]
   },
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 20,
       "l0": 30.0,
       "dp": null,
       "throw": {
        "0.2": 2.1,
        "0.5": 0.8
       }
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {
        "0.2": 4.2,
        "0.5": 1.7
       }
      },
      {
       "lwa": 25,
       "l0": 190.0,
       "dp": 16.0,
       "throw": {
        "0.2": 13.0,
        "0.5": 5.3
       }
      },
      {
       "lwa": 35,
       "l0": 280.0,
       "dp": 35.0,
       "throw": {
        "0.5": 7.8,
        "0.75": 5.2
       }
      },
      {
       "lwa": 45,
       "l0": 400.0,
       "dp": 71.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.4
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 20,
       "l0": 50.0,
       "dp": null,
       "throw": {
        "0.2": 2.8,
        "0.5": 1.1
       }
      },
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {
        "0.2": 4.5,
        "0.5": 1.8
       }
      },
      {
       "lwa": 25,
       "l0": 300.0,
       "dp": 16.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.6
       }
      },
      {
       "lwa": 35,
       "l0": 430.0,
       "dp": 34.0,
       "throw": {
        "0.5": 9.5,
        "0.75": 6.3
       }
      },
      {
       "lwa": 45,
       "l0": 600.0,
       "dp": 66.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.9
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 100,
     "f0": 0.03,
     "points": [
      {
       "lwa": 20,
       "l0": 65.0,
       "dp": null,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.2
       }
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 4.8,
        "0.5": 1.9
       }
      },
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 12.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.7
       }
      },
      {
       "lwa": 35,
       "l0": 550.0,
       "dp": 30.0,
       "throw": {
        "0.5": 10.0,
        "0.75": 7.0
       }
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 64.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 100,
     "f0": 0.039,
     "points": [
      {
       "lwa": 20,
       "l0": 80.0,
       "dp": null,
       "throw": {
        "0.2": 3.4,
        "0.5": 1.4
       }
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {
        "0.2": 5.1,
        "0.5": 2.0
       }
      },
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 11.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.1
       }
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 27.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.1
       }
      },
      {
       "lwa": 45,
       "l0": 940.0,
       "dp": 55.0,
       "throw": {
        "0.5": 16.0,
        "0.75": 11.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 100,
     "f0": 0.047,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.9,
        "0.5": 1.5
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.8,
        "0.5": 2.3
       }
      },
      {
       "lwa": 25,
       "l0": 520.0,
       "dp": 12.0,
       "throw": {
        "0.2": 20.0,
        "0.5": 8.0
       }
      },
      {
       "lwa": 35,
       "l0": 770.0,
       "dp": 25.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.0
       }
      },
      {
       "lwa": 45,
       "l0": 1100.0,
       "dp": 52.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 11.0
       }
      }
     ]
    },
    {
     "a": 150,
     "b": 150,
     "f0": 0.017,
     "points": [
      {
       "lwa": 20,
       "l0": 35.0,
       "dp": null,
       "throw": {
        "0.2": 2.2,
        "0.5": 0.9
       }
      },
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": null,
       "throw": {
        "0.2": 3.8,
        "0.5": 1.5
       }
      },
      {
       "lwa": 25,
       "l0": 220.0,
       "dp": 16.0,
       "throw": {
        "0.2": 14.0,
        "0.5": 5.6
       }
      },
      {
       "lwa": 35,
       "l0": 320.0,
       "dp": 34.0,
       "throw": {
        "0.5": 8.3,
        "0.75": 5.5
       }
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 81.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.5
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 20,
       "l0": 75.0,
       "dp": null,
       "throw": {
        "0.2": 3.3,
        "0.5": 1.3
       }
      },
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": null,
       "throw": {
        "0.2": 5.2,
        "0.5": 2.1
       }
      },
      {
       "lwa": 25,
       "l0": 400.0,
       "dp": 12.0,
       "throw": {
        "0.2": 18.0,
        "0.5": 7.1
       }
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 30.0,
       "throw": {
        "0.5": 11.0,
        "0.75": 7.6
       }
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 57.0,
       "throw": {
        "0.5": 16.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.7,
        "0.5": 1.5
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.6,
        "0.5": 2.2
       }
      },
      {
       "lwa": 25,
       "l0": 550.0,
       "dp": 12.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.3
       }
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 24.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.0
       }
      },
      {
       "lwa": 45,
       "l0": 1200.0,
       "dp": 54.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.063,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {
        "0.2": 4.3,
        "0.5": 1.7
       }
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4
       }
      },
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 10.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 8.7
       }
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 24.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.0
       }
      },
      {
       "lwa": 45,
       "l0": 1300.0,
       "dp": 40.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 150,
     "f0": 0.076,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 4.6,
        "0.5": 1.8
       }
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 6.1,
        "0.5": 2.4
       }
      },
      {
       "lwa": 25,
       "l0": 750.0,
       "dp": 9.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.2
       }
      },
      {
       "lwa": 35,
       "l0": 1100.0,
       "dp": 20.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.0
       }
      },
      {
       "lwa": 45,
       "l0": 1500.0,
       "dp": 36.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 150,
     "f0": 0.089,
     "points": [
      {
       "lwa": 20,
       "l0": 170.0,
       "dp": null,
       "throw": {
        "0.2": 4.8,
        "0.5": 1.9
       }
      },
      {
       "lwa": 20,
       "l0": 240.0,
       "dp": null,
       "throw": {
        "0.2": 6.7,
        "0.5": 2.7
       }
      },
      {
       "lwa": 25,
       "l0": 750.0,
       "dp": 9.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.3
       }
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 17.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.0
       }
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 34.0,
       "throw": {
        "0.5": 19.0,
        "0.75": 13.0
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 150,
     "f0": 0.102,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.2,
        "0.5": 2.1
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.5,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 900.0,
       "dp": 8.0,
       "throw": {
        "0.2": 24.0,
        "0.5": 9.6
       }
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 13.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.4
       }
      },
      {
       "lwa": 45,
       "l0": 2000.0,
       "dp": 36.0,
       "throw": {
        "0.5": 21.0,
        "0.75": 13.0
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 20,
       "l0": 70.0,
       "dp": null,
       "throw": {
        "0.2": 3.2,
        "0.5": 1.3
       }
      },
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 4.6,
        "0.5": 1.9
       }
      },
      {
       "lwa": 25,
       "l0": 400.0,
       "dp": 14.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.3
       }
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 38.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.1
       }
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 71.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 11.0
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 20,
       "l0": 100.0,
       "dp": null,
       "throw": {
        "0.2": 3.7,
        "0.5": 1.5
       }
      },
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 5.6,
        "0.5": 2.2
       }
      },
      {
       "lwa": 25,
       "l0": 550.0,
       "dp": 11.0,
       "throw": {
        "0.2": 20.0,
        "0.5": 8.1
       }
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 23.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 7.9
       }
      },
      {
       "lwa": 45,
       "l0": 1200.0,
       "dp": 52.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 20,
       "l0": 130.0,
       "dp": null,
       "throw": {
        "0.2": 4.1,
        "0.5": 1.7
       }
      },
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": null,
       "throw": {
        "0.2": 5.7,
        "0.5": 2.3
       }
      },
      {
       "lwa": 25,
       "l0": 700.0,
       "dp": 9.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 8.8
       }
      },
      {
       "lwa": 35,
       "l0": 1000.0,
       "dp": 20.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.6
       }
      },
      {
       "lwa": 45,
       "l0": 1400.0,
       "dp": 39.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 20,
       "l0": 160.0,
       "dp": null,
       "throw": {
        "0.2": 4.5,
        "0.5": 1.8
       }
      },
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 25,
       "l0": 830.0,
       "dp": 9.0,
       "throw": {
        "0.2": 24.0,
        "0.5": 9.5
       }
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 18.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.2
       }
      },
      {
       "lwa": 45,
       "l0": 1800.0,
       "dp": 40.0,
       "throw": {
        "0.5": 20.0,
        "0.75": 14.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.2,
        "0.5": 2.1
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 900.0,
       "dp": 7.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.3
       }
      },
      {
       "lwa": 35,
       "l0": 1400.0,
       "dp": 16.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.6
       }
      },
      {
       "lwa": 45,
       "l0": 2100.0,
       "dp": 38.0,
       "throw": {
        "0.5": 22.0,
        "0.75": 14.0
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 200,
     "f0": 0.123,
     "points": [
      {
       "lwa": 20,
       "l0": 230.0,
       "dp": null,
       "throw": {
        "0.2": 5.5,
        "0.5": 2.2
       }
      },
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 1100.0,
       "dp": 8.0,
       "throw": {
        "0.2": 26.0,
        "0.5": 11.0
       }
      },
      {
       "lwa": 35,
       "l0": 1700.0,
       "dp": 18.0,
       "throw": {
        "0.5": 16.0,
        "0.75": 11.0
       }
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 39.0,
       "throw": {
        "0.5": 24.0,
        "0.75": 16.0
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 200,
     "f0": 0.141,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": null,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4
       }
      },
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {
        "0.2": 6.7,
        "0.5": 2.8
       }
      },
      {
       "lwa": 25,
       "l0": 1200.0,
       "dp": 7.0,
       "throw": {
        "0.2": 27.0,
        "0.5": 11.0
       }
      },
      {
       "lwa": 35,
       "l0": 1900.0,
       "dp": 17.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 11.0
       }
      },
      {
       "lwa": 45,
       "l0": 2800.0,
       "dp": 36.0,
       "throw": {
        "0.5": 25.0,
        "0.75": 17.0
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 300,
     "f0": 0.079,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": null,
       "throw": {
        "0.2": 4.5,
        "0.5": 1.8
       }
      },
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 750.0,
       "dp": 9.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 9.1
       }
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 22.0,
       "throw": {
        "0.5": 14.0,
        "0.75": 9.6
       }
      },
      {
       "lwa": 45,
       "l0": 1700.0,
       "dp": 43.0,
       "throw": {
        "0.5": 20.0,
        "0.75": 13.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 300,
     "f0": 0.107,
     "points": [
      {
       "lwa": 20,
       "l0": 200.0,
       "dp": null,
       "throw": {
        "0.2": 5.1,
        "0.5": 2.0
       }
      },
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 6.4,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 900.0,
       "dp": 6.0,
       "throw": {
        "0.2": 22.0,
        "0.5": 9.0
       }
      },
      {
       "lwa": 35,
       "l0": 1200.0,
       "dp": 12.0,
       "throw": {
        "0.5": 12.0,
        "0.75": 8.1
       }
      },
      {
       "lwa": 45,
       "l0": 2100.0,
       "dp": 36.0,
       "throw": {
        "0.5": 21.0,
        "0.75": 14.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.135,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": null,
       "throw": {
        "0.2": 5.7,
        "0.5": 2.3
       }
      },
      {
       "lwa": 20,
       "l0": 290.0,
       "dp": null,
       "throw": {
        "0.2": 6.6,
        "0.5": 2.6
       }
      },
      {
       "lwa": 25,
       "l0": 1150.0,
       "dp": 7.0,
       "throw": {
        "0.2": 26.0,
        "0.5": 11.0
       }
      },
      {
       "lwa": 35,
       "l0": 2000.0,
       "dp": 20.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      },
      {
       "lwa": 45,
       "l0": 2500.0,
       "dp": 32.0,
       "throw": {
        "0.5": 23.0,
        "0.75": 15.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 300,
     "f0": 0.163,
     "points": [
      {
       "lwa": 20,
       "l0": 300.0,
       "dp": null,
       "throw": {
        "0.2": 6.2,
        "0.5": 2.5
       }
      },
      {
       "lwa": 20,
       "l0": 320.0,
       "dp": null,
       "throw": {
        "0.2": 6.6,
        "0.5": 3.1
       }
      },
      {
       "lwa": 25,
       "l0": 1400.0,
       "dp": 7.0,
       "throw": {
        "0.2": 29.0,
        "0.5": 11.0
       }
      },
      {
       "lwa": 35,
       "l0": 2200.0,
       "dp": 17.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      },
      {
       "lwa": 45,
       "l0": 3200.0,
       "dp": 36.0,
       "throw": {
        "0.5": 27.0,
        "0.75": 18.0
       }
      }
     ]
    },
    {
     "a": 700,
     "b": 300,
     "f0": 0.191,
     "points": [
      {
       "lwa": 20,
       "l0": 350.0,
       "dp": null,
       "throw": {
        "0.2": 6.7,
        "0.5": 2.7
       }
      },
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {
        "0.2": 7.6,
        "0.5": 3.6
       }
      },
      {
       "lwa": 25,
       "l0": 1700.0,
       "dp": 8.0,
       "throw": {
        "0.5": 13.0
       }
      },
      {
       "lwa": 35,
       "l0": 2500.0,
       "dp": 16.0,
       "throw": {
        "0.5": 19.0,
        "0.75": 13.0
       }
      },
      {
       "lwa": 45,
       "l0": 3400.0,
       "dp": 30.0,
       "throw": {
        "0.5": 26.0,
        "0.75": 18.0
       }
      }
     ]
    },
    {
     "a": 800,
     "b": 300,
     "f0": 0.219,
     "points": [
      {
       "lwa": 20,
       "l0": 400.0,
       "dp": null,
       "throw": {
        "0.2": 7.1,
        "0.5": 2.9
       }
      },
      {
       "lwa": 20,
       "l0": 500.0,
       "dp": null,
       "throw": {
        "0.2": 8.9,
        "0.5": 3.1
       }
      },
      {
       "lwa": 25,
       "l0": 1700.0,
       "dp": 6.0,
       "throw": {
        "0.5": 12.0
       }
      },
      {
       "lwa": 35,
       "l0": 2700.0,
       "dp": 14.0,
       "throw": {
        "0.5": 19.0,
        "0.75": 13.0
       }
      },
      {
       "lwa": 45,
       "l0": 3900.0,
       "dp": 30.0,
       "throw": {
        "0.5": 28.0,
        "0.75": 19.0
       }
      }
     ]
    }
   ]
  },
  {
   "code": "КМУ",
   "variants": [
    "КМУ"
   ],
   "name": "Решётки КМУ для круглых воздуховодов",
   "mount": "round_duct",
   "kind": "supply",
   "layout": "noise",
   "page": 408,
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 25,
       "l0": 130.0,
       "dp": 16.0,
       "throw": {
        "0.2": 8.7,
        "0.5": 3.5,
        "0.75": 2.3
       }
      },
      {
       "lwa": 35,
       "l0": 240.0,
       "dp": 54.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.4,
        "0.75": 4.3
       }
      },
      {
       "lwa": 45,
       "l0": 350.0,
       "dp": 116.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.4,
        "0.75": 6.2
       }
      },
      {
       "lwa": 60,
       "l0": 500.0,
       "dp": 236.0,
       "throw": {
        "0.5": 13.0,
        "0.75": 8.9
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 12.0,
       "throw": {
        "0.2": 9.6,
        "0.5": 3.8,
        "0.75": 2.6
       }
      },
      {
       "lwa": 35,
       "l0": 300.0,
       "dp": 34.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.4,
        "0.75": 4.3
       }
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 96.0,
       "throw": {
        "0.2": 27.0,
        "0.5": 11.0,
        "0.75": 7.1
       }
      },
      {
       "lwa": 60,
       "l0": 700.0,
       "dp": 187.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 10.0
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 150,
     "f0": 0.023,
     "points": [
      {
       "lwa": 25,
       "l0": 180.0,
       "dp": 11.0,
       "throw": {
        "0.2": 9.4,
        "0.5": 3.8,
        "0.75": 2.5
       }
      },
      {
       "lwa": 35,
       "l0": 300.0,
       "dp": 32.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.3,
        "0.75": 4.2
       }
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 88.0,
       "throw": {
        "0.2": 26.0,
        "0.5": 10.0,
        "0.75": 7.0
       }
      },
      {
       "lwa": 60,
       "l0": 700.0,
       "dp": 172.0,
       "throw": {
        "0.5": 15.0,
        "0.75": 9.7
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 250.0,
       "dp": 9.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.2,
        "0.75": 2.8
       }
      },
      {
       "lwa": 35,
       "l0": 360.0,
       "dp": 19.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.0,
        "0.75": 4.0
       }
      },
      {
       "lwa": 45,
       "l0": 690.0,
       "dp": 68.0,
       "throw": {
        "0.2": 29.0,
        "0.5": 12.0,
        "0.75": 7.7
       }
      },
      {
       "lwa": 60,
       "l0": 1100.0,
       "dp": 173.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 340.0,
       "dp": 9.0,
       "throw": {
        "0.2": 12.0,
        "0.5": 4.8,
        "0.75": 3.2
       }
      },
      {
       "lwa": 35,
       "l0": 490.0,
       "dp": 18.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.9,
        "0.75": 4.6
       }
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 45.0,
       "throw": {
        "0.2": 28.0,
        "0.5": 11.0,
        "0.75": 7.4
       }
      },
      {
       "lwa": 60,
       "l0": 1250.0,
       "dp": 116.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.063,
     "points": [
      {
       "lwa": 25,
       "l0": 420.0,
       "dp": 8.0,
       "throw": {
        "0.2": 13.0,
        "0.5": 5.3,
        "0.75": 3.5
       }
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 17.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.6,
        "0.75": 5.0
       }
      },
      {
       "lwa": 45,
       "l0": 900.0,
       "dp": 38.0,
       "throw": {
        "0.2": 28.0,
        "0.5": 11.0,
        "0.75": 7.6
       }
      },
      {
       "lwa": 60,
       "l0": 1360.0,
       "dp": 86.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 11.0
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 25,
       "l0": 230.0,
       "dp": 10.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.1,
        "0.75": 2.7
       }
      },
      {
       "lwa": 35,
       "l0": 370.0,
       "dp": 25.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.5,
        "0.75": 4.4
       }
      },
      {
       "lwa": 45,
       "l0": 620.0,
       "dp": 70.0,
       "throw": {
        "0.2": 27.0,
        "0.5": 11.0,
        "0.75": 7.3
       }
      },
      {
       "lwa": 60,
       "l0": 950.0,
       "dp": 163.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 11.0
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 340.0,
       "dp": 9.0,
       "throw": {
        "0.2": 12.0,
        "0.5": 4.8,
        "0.75": 3.2
       }
      },
      {
       "lwa": 35,
       "l0": 490.0,
       "dp": 18.0,
       "throw": {
        "0.2": 17.0,
        "0.5": 6.9,
        "0.75": 4.6
       }
      },
      {
       "lwa": 45,
       "l0": 780.0,
       "dp": 45.0,
       "throw": {
        "0.2": 28.0,
        "0.5": 11.0,
        "0.75": 7.4
       }
      },
      {
       "lwa": 60,
       "l0": 1250.0,
       "dp": 116.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 25,
       "l0": 450.0,
       "dp": 8.0,
       "throw": {
        "0.2": 14.0,
        "0.5": 5.4,
        "0.75": 3.6
       }
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 16.0,
       "throw": {
        "0.2": 20.0,
        "0.5": 7.8,
        "0.75": 5.2
       }
      },
      {
       "lwa": 45,
       "l0": 930.0,
       "dp": 34.0,
       "throw": {
        "0.2": 28.0,
        "0.5": 11.0,
        "0.75": 7.5
       }
      },
      {
       "lwa": 60,
       "l0": 1490.0,
       "dp": 86.0,
       "throw": {
        "0.5": 18.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 25,
       "l0": 540.0,
       "dp": 7.0,
       "throw": {
        "0.2": 14.0,
        "0.5": 5.8,
        "0.75": 3.9
       }
      },
      {
       "lwa": 35,
       "l0": 790.0,
       "dp": 15.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.5,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 1140.0,
       "dp": 32.0,
       "throw": {
        "0.2": 31.0,
        "0.5": 12.0,
        "0.75": 8.2
       }
      },
      {
       "lwa": 60,
       "l0": 1870.0,
       "dp": 86.0,
       "throw": {
        "0.5": 20.0,
        "0.75": 13.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 25,
       "l0": 620.0,
       "dp": 6.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.1,
        "0.75": 4.0
       }
      },
      {
       "lwa": 35,
       "l0": 930.0,
       "dp": 15.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.1,
        "0.75": 6.1
       }
      },
      {
       "lwa": 45,
       "l0": 1350.0,
       "dp": 31.0,
       "throw": {
        "0.2": 33.0,
        "0.5": 13.0,
        "0.75": 8.8
       }
      },
      {
       "lwa": 60,
       "l0": 2240.0,
       "dp": 84.0,
       "throw": {
        "0.5": 22.0,
        "0.75": 15.0
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 250,
     "f0": 0.065,
     "points": [
      {
       "lwa": 25,
       "l0": 430.0,
       "dp": 8.0,
       "throw": {
        "0.2": 13.0,
        "0.5": 5.3,
        "0.75": 3.6
       }
      },
      {
       "lwa": 35,
       "l0": 620.0,
       "dp": 17.0,
       "throw": {
        "0.2": 19.0,
        "0.5": 7.7,
        "0.75": 5.1
       }
      },
      {
       "lwa": 45,
       "l0": 870.0,
       "dp": 33.0,
       "throw": {
        "0.2": 27.0,
        "0.5": 11.0,
        "0.75": 7.2
       }
      },
      {
       "lwa": 60,
       "l0": 1400.0,
       "dp": 86.0,
       "throw": {
        "0.5": 17.0,
        "0.75": 12.0
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 250,
     "f0": 0.088,
     "points": [
      {
       "lwa": 25,
       "l0": 550.0,
       "dp": 7.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 5.9,
        "0.75": 3.9
       }
      },
      {
       "lwa": 35,
       "l0": 800.0,
       "dp": 15.0,
       "throw": {
        "0.2": 21.0,
        "0.5": 8.5,
        "0.75": 5.7
       }
      },
      {
       "lwa": 45,
       "l0": 1150.0,
       "dp": 32.0,
       "throw": {
        "0.2": 31.0,
        "0.5": 12.0,
        "0.75": 8.2
       }
      },
      {
       "lwa": 60,
       "l0": 1890.0,
       "dp": 85.0,
       "throw": {
        "0.5": 20.0,
        "0.75": 13.0
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 250,
     "f0": 0.111,
     "points": [
      {
       "lwa": 25,
       "l0": 650.0,
       "dp": 6.0,
       "throw": {
        "0.2": 15.0,
        "0.5": 6.2,
        "0.75": 4.1
       }
      },
      {
       "lwa": 35,
       "l0": 970.0,
       "dp": 14.0,
       "throw": {
        "0.2": 23.0,
        "0.5": 9.2,
        "0.75": 6.1
       }
      },
      {
       "lwa": 45,
       "l0": 1410.0,
       "dp": 30.0,
       "throw": {
        "0.2": 34.0,
        "0.5": 13.0,
        "0.75": 8.9
       }
      },
      {
       "lwa": 60,
       "l0": 2370.0,
       "dp": 84.0,
       "throw": {
        "0.5": 23.0,
        "0.75": 15.0
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 250,
     "f0": 0.134,
     "points": [
      {
       "lwa": 25,
       "l0": 750.0,
       "dp": 6.0,
       "throw": {
        "0.2": 16.0,
        "0.5": 6.5,
        "0.75": 4.3
       }
      },
      {
       "lwa": 35,
       "l0": 1130.0,
       "dp": 13.0,
       "throw": {
        "0.2": 24.0,
        "0.5": 9.8,
        "0.75": 6.5
       }
      },
      {
       "lwa": 45,
       "l0": 1660.0,
       "dp": 28.0,
       "throw": {
        "0.2": 36.0,
        "0.5": 14.0,
        "0.75": 9.6
       }
      },
      {
       "lwa": 60,
       "l0": 2820.0,
       "dp": 82.0,
       "throw": {
        "0.5": 24.0,
        "0.75": 16.0
       }
      }
     ]
    }
   ]
  },
  {
   "code": "КДУ/КДН",
   "variants": [
    "КДУ",
    "КДН"
   ],
   "name": "Решётки КДУ/КДН для круглых воздуховодов",
   "mount": "round_duct",
   "kind": "universal",
   "layout": "noise",
   "page": 409,
   "sizes": [
    {
     "a": 200,
     "b": 100,
     "f0": 0.014,
     "points": [
      {
       "lwa": 25,
       "l0": 120.0,
       "dp": 14.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.4,
        "0.75": 0.9
       }
      },
      {
       "lwa": 35,
       "l0": 200.0,
       "dp": 40.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.3,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 290.0,
       "dp": 83.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.4,
        "0.75": 2.3
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 100,
     "f0": 0.022,
     "points": [
      {
       "lwa": 25,
       "l0": 160.0,
       "dp": 10.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 25.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.3,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 58.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.6,
        "0.75": 2.4
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 150,
     "f0": 0.023,
     "points": [
      {
       "lwa": 25,
       "l0": 160.0,
       "dp": 9.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 250.0,
       "dp": 23.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.3,
        "0.75": 1.5
       }
      },
      {
       "lwa": 45,
       "l0": 380.0,
       "dp": 53.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.5,
        "0.75": 2.3
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 150,
     "f0": 0.036,
     "points": [
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 6.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 320.0,
       "dp": 15.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.3,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 500.0,
       "dp": 38.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.7,
        "0.75": 2.4
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 235.0,
       "dp": 4.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 385.0,
       "dp": 12.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 600.0,
       "dp": 28.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.7,
        "0.75": 2.5
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.063,
     "points": [
      {
       "lwa": 25,
       "l0": 265.0,
       "dp": 3.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 440.0,
       "dp": 9.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 24.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 3.9,
        "0.75": 2.6
       }
      }
     ]
    },
    {
     "a": 200,
     "b": 200,
     "f0": 0.032,
     "points": [
      {
       "lwa": 25,
       "l0": 185.0,
       "dp": 6.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.4,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 300.0,
       "dp": 17.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.3,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 460.0,
       "dp": 40.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.6,
        "0.75": 2.4
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.05,
     "points": [
      {
       "lwa": 25,
       "l0": 235.0,
       "dp": 4.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 385.0,
       "dp": 12.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 600.0,
       "dp": 28.0,
       "throw": {
        "0.2": 9.0,
        "0.5": 3.7,
        "0.75": 2.5
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.069,
     "points": [
      {
       "lwa": 25,
       "l0": 275.0,
       "dp": 3.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 460.0,
       "dp": 9.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 730.0,
       "dp": 22.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 3.9,
        "0.75": 2.6
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.087,
     "points": [
      {
       "lwa": 25,
       "l0": 310.0,
       "dp": 2.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 530.0,
       "dp": 7.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.5,
        "0.75": 1.7
       }
      },
      {
       "lwa": 45,
       "l0": 840.0,
       "dp": 18.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.0,
        "0.75": 2.6
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.105,
     "points": [
      {
       "lwa": 25,
       "l0": 345.0,
       "dp": 2.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 590.0,
       "dp": 6.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.5,
        "0.75": 1.7
       }
      },
      {
       "lwa": 45,
       "l0": 940.0,
       "dp": 16.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.0,
        "0.75": 2.7
       }
      }
     ]
    },
    {
     "a": 300,
     "b": 250,
     "f0": 0.065,
     "points": [
      {
       "lwa": 25,
       "l0": 265.0,
       "dp": 3.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.4,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 440.0,
       "dp": 9.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.4,
        "0.75": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 23.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 3.8,
        "0.75": 2.5
       }
      }
     ]
    },
    {
     "a": 400,
     "b": 250,
     "f0": 0.088,
     "points": [
      {
       "lwa": 25,
       "l0": 310.0,
       "dp": 2.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 530.0,
       "dp": 7.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.5,
        "0.75": 1.7
       }
      },
      {
       "lwa": 45,
       "l0": 840.0,
       "dp": 18.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 3.9,
        "0.75": 2.6
       }
      }
     ]
    },
    {
     "a": 500,
     "b": 250,
     "f0": 0.111,
     "points": [
      {
       "lwa": 25,
       "l0": 350.0,
       "dp": 2.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 600.0,
       "dp": 6.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.5,
        "0.75": 1.7
       }
      },
      {
       "lwa": 45,
       "l0": 970.0,
       "dp": 15.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.0,
        "0.75": 2.7
       }
      }
     ]
    },
    {
     "a": 600,
     "b": 250,
     "f0": 0.134,
     "points": [
      {
       "lwa": 25,
       "l0": 390.0,
       "dp": 2.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.5,
        "0.75": 1.0
       }
      },
      {
       "lwa": 35,
       "l0": 670.0,
       "dp": 5.0,
       "throw": {
        "0.2": 6.0,
        "0.5": 2.5,
        "0.75": 1.7
       }
      },
      {
       "lwa": 45,
       "l0": 1100.0,
       "dp": 13.0,
       "throw": {
        "0.2": 10.0,
        "0.5": 4.2,
        "0.75": 2.8
       }
      }
     ]
    }
   ]
  },
  {
   "code": "АРС/АЛС/АВС",
   "variants": [
    "АРС",
    "АЛС",
    "АВС"
   ],
   "name": "Решётки щелевые АРС/АЛС/АВС (на 1 м длины)",
   "mount": "slot",
   "kind": "universal",
   "layout": "slot",
   "page": 412,
   "regulator": {
    "open_pct": [
     100,
     70,
     50
    ],
    "K": [
     1.3,
     3.5,
     9.0
    ],
    "dLwA": []
   },
   "sizes": [
    {
     "b": null,
     "f0": 0.033,
     "points": [
      {
       "lwa": 20,
       "l0": 90.0,
       "dp": 7.0,
       "throw": {
        "0.2": 0.6,
        "0.5": 0.2
       }
      },
      {
       "lwa": 25,
       "l0": 120.0,
       "dp": 12.0,
       "throw": {
        "0.2": 0.7,
        "0.5": 0.3
       }
      },
      {
       "lwa": 35,
       "l0": 160.0,
       "dp": 21.0,
       "throw": {
        "0.2": 1.0,
        "0.5": 0.4
       }
      },
      {
       "lwa": 45,
       "l0": 250.0,
       "dp": 50.0,
       "throw": {
        "0.2": 1.5,
        "0.5": 0.6,
        "0.75": 0.4
       }
      }
     ],
     "slots": 1,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.072,
     "points": [
      {
       "lwa": 20,
       "l0": 140.0,
       "dp": 4.0,
       "throw": {
        "0.2": 0.8,
        "0.5": 0.3
       }
      },
      {
       "lwa": 25,
       "l0": 200.0,
       "dp": 8.0,
       "throw": {
        "0.2": 1.1,
        "0.5": 0.5
       }
      },
      {
       "lwa": 35,
       "l0": 300.0,
       "dp": 19.0,
       "throw": {
        "0.2": 1.7,
        "0.5": 0.7
       }
      },
      {
       "lwa": 45,
       "l0": 450.0,
       "dp": 42.0,
       "throw": {
        "0.2": 2.6,
        "0.5": 1.0,
        "0.75": 0.7
       }
      }
     ],
     "slots": 2,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.11,
     "points": [
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.0,
        "0.5": 0.4
       }
      },
      {
       "lwa": 25,
       "l0": 280.0,
       "dp": 8.0,
       "throw": {
        "0.2": 1.6,
        "0.5": 0.7
       }
      },
      {
       "lwa": 35,
       "l0": 420.0,
       "dp": 18.0,
       "throw": {
        "0.2": 2.5,
        "0.5": 1.0
       }
      },
      {
       "lwa": 45,
       "l0": 600.0,
       "dp": 37.0,
       "throw": {
        "0.2": 3.5,
        "0.5": 1.4,
        "0.75": 0.9
       }
      }
     ],
     "slots": 3,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.15,
     "points": [
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.3,
        "0.5": 0.5
       }
      },
      {
       "lwa": 25,
       "l0": 370.0,
       "dp": 9.0,
       "throw": {
        "0.2": 2.1,
        "0.5": 0.9
       }
      },
      {
       "lwa": 35,
       "l0": 540.0,
       "dp": 19.0,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.2
       }
      },
      {
       "lwa": 45,
       "l0": 800.0,
       "dp": 41.0,
       "throw": {
        "0.2": 4.6,
        "0.5": 1.8,
        "0.75": 1.2
       }
      }
     ],
     "slots": 4,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.189,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.4,
        "0.5": 0.6
       }
      },
      {
       "lwa": 25,
       "l0": 500.0,
       "dp": 11.0,
       "throw": {
        "0.2": 2.9,
        "0.5": 1.1
       }
      },
      {
       "lwa": 35,
       "l0": 650.0,
       "dp": 19.0,
       "throw": {
        "0.2": 3.8,
        "0.5": 1.5
       }
      },
      {
       "lwa": 45,
       "l0": 1000.0,
       "dp": 44.0,
       "throw": {
        "0.2": 5.8,
        "0.5": 2.3,
        "0.75": 1.5
       }
      }
     ],
     "slots": 5,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.227,
     "points": [
      {
       "lwa": 20,
       "l0": 270.0,
       "dp": 2.0,
       "throw": {
        "0.2": 1.6,
        "0.5": 0.6
       }
      },
      {
       "lwa": 25,
       "l0": 530.0,
       "dp": 9.0,
       "throw": {
        "0.2": 3.1,
        "0.5": 1.2
       }
      },
      {
       "lwa": 35,
       "l0": 750.0,
       "dp": 19.0,
       "throw": {
        "0.2": 4.4,
        "0.5": 1.8
       }
      },
      {
       "lwa": 45,
       "l0": 1200.0,
       "dp": 48.0,
       "throw": {
        "0.2": 7.0,
        "0.5": 2.8,
        "0.75": 1.9
       }
      }
     ],
     "slots": 6,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.033,
     "points": [
      {
       "lwa": 20,
       "l0": 60.0,
       "dp": 4.0,
       "throw": {
        "0.2": 0.5,
        "0.5": 0.2
       }
      },
      {
       "lwa": 25,
       "l0": 85.0,
       "dp": 7.0,
       "throw": {
        "0.2": 0.7,
        "0.5": 0.3
       }
      },
      {
       "lwa": 35,
       "l0": 130.0,
       "dp": 17.0,
       "throw": {
        "0.2": 1.1,
        "0.5": 0.4
       }
      },
      {
       "lwa": 45,
       "l0": 180.0,
       "dp": 33.0,
       "throw": {
        "0.2": 1.5,
        "0.5": 0.6,
        "0.75": 0.4
       }
      }
     ],
     "slots": 1,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.072,
     "points": [
      {
       "lwa": 20,
       "l0": 120.0,
       "dp": 4.0,
       "throw": {
        "0.2": 1.0,
        "0.5": 0.4
       }
      },
      {
       "lwa": 25,
       "l0": 150.0,
       "dp": 6.0,
       "throw": {
        "0.2": 1.2,
        "0.5": 0.5
       }
      },
      {
       "lwa": 35,
       "l0": 220.0,
       "dp": 13.0,
       "throw": {
        "0.2": 1.8,
        "0.5": 0.7
       }
      },
      {
       "lwa": 45,
       "l0": 320.0,
       "dp": 27.0,
       "throw": {
        "0.2": 2.6,
        "0.5": 1.1,
        "0.75": 0.7
       }
      }
     ],
     "slots": 2,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.11,
     "points": [
      {
       "lwa": 20,
       "l0": 150.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.3,
        "0.5": 0.5
       }
      },
      {
       "lwa": 25,
       "l0": 220.0,
       "dp": 7.0,
       "throw": {
        "0.2": 1.9,
        "0.5": 0.7
       }
      },
      {
       "lwa": 35,
       "l0": 300.0,
       "dp": 12.0,
       "throw": {
        "0.2": 2.5,
        "0.5": 1.0
       }
      },
      {
       "lwa": 45,
       "l0": 460.0,
       "dp": 28.0,
       "throw": {
        "0.2": 3.8,
        "0.5": 1.5,
        "0.75": 1.0
       }
      }
     ],
     "slots": 3,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.15,
     "points": [
      {
       "lwa": 20,
       "l0": 180.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.4,
        "0.5": 0.6
       }
      },
      {
       "lwa": 25,
       "l0": 280.0,
       "dp": 6.0,
       "throw": {
        "0.2": 2.2,
        "0.5": 0.9
       }
      },
      {
       "lwa": 35,
       "l0": 400.0,
       "dp": 13.0,
       "throw": {
        "0.2": 3.2,
        "0.5": 1.3
       }
      },
      {
       "lwa": 45,
       "l0": 570.0,
       "dp": 27.0,
       "throw": {
        "0.2": 4.5,
        "0.5": 1.8,
        "0.75": 1.2
       }
      }
     ],
     "slots": 4,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.189,
     "points": [
      {
       "lwa": 20,
       "l0": 220.0,
       "dp": 3.0,
       "throw": {
        "0.2": 1.7,
        "0.5": 0.7
       }
      },
      {
       "lwa": 25,
       "l0": 340.0,
       "dp": 7.0,
       "throw": {
        "0.2": 2.7,
        "0.5": 1.1
       }
      },
      {
       "lwa": 35,
       "l0": 500.0,
       "dp": 14.0,
       "throw": {
        "0.2": 4.0,
        "0.5": 1.6
       }
      },
      {
       "lwa": 45,
       "l0": 700.0,
       "dp": 29.0,
       "throw": {
        "0.2": 5.6,
        "0.5": 2.2,
        "0.75": 1.5
       }
      }
     ],
     "slots": 5,
     "length_m": 1.0
    },
    {
     "b": null,
     "f0": 0.227,
     "points": [
      {
       "lwa": 20,
       "l0": 250.0,
       "dp": 3.0,
       "throw": {
        "0.2": 2.1,
        "0.5": 0.8
       }
      },
      {
       "lwa": 25,
       "l0": 400.0,
       "dp": 7.0,
       "throw": {
        "0.2": 3.3,
        "0.5": 1.3
       }
      },
      {
       "lwa": 35,
       "l0": 580.0,
       "dp": 15.0,
       "throw": {
        "0.2": 4.7,
        "0.5": 1.9
       }
      },
      {
       "lwa": 45,
       "l0": 820.0,
       "dp": 30.0,
       "throw": {
        "0.2": 6.7,
        "0.5": 2.7,
        "0.75": 1.8
       }
      }
     ],
     "slots": 6,
     "length_m": 1.0
    }
   ]
  },
  {
   "code": "АП",
   "variants": [
    "АП"
   ],
   "name": "Решётки переточные АП",
   "mount": "transfer",
   "kind": "transfer",
   "layout": "transfer",
   "page": 413,
   "sizes": [
    {
     "a": 300,
     "b": 150,
     "f0": 0.039,
     "f_free": 0.021,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 15.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 30.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 45.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 60.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 80.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 110.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 150.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 190.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 200,
     "f0": 0.054,
     "f_free": 0.029,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 21.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 42.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 63.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 80.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 100.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 160.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 210.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 260.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 300,
     "b": 250,
     "f0": 0.068,
     "f_free": 0.036,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 26.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 52.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 78.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 100.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 130.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 190.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 260.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 320.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 350,
     "b": 150,
     "f0": 0.046,
     "f_free": 0.025,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 18.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 36.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 54.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 70.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 90.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 140.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 180.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 230.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 350,
     "b": 200,
     "f0": 0.063,
     "f_free": 0.034,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 24.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 49.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 73.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 100.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 120.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 180.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 240.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 310.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 150,
     "f0": 0.053,
     "f_free": 0.029,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 21.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 42.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 63.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 80.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 100.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 160.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 210.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 260.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 400,
     "b": 200,
     "f0": 0.073,
     "f_free": 0.04,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 29.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 58.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 86.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 120.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 140.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 220.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 290.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 360.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 150,
     "f0": 0.067,
     "f_free": 0.037,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 27.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 53.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 80.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 110.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 130.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 200.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 270.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 330.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.091,
     "f_free": 0.05,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 36.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 72.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 110.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 140.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 180.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 270.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 360.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 450.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 500,
     "b": 250,
     "f0": 0.116,
     "f_free": 0.064,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 46.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 92.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 140.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 180.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 230.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 350.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 460.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 580.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 200,
     "f0": 0.11,
     "f_free": 0.061,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 44.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 88.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 130.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 180.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 220.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 330.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 440.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 550.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    },
    {
     "a": 600,
     "b": 250,
     "f0": 0.139,
     "f_free": 0.078,
     "points": [
      {
       "lwa": null,
       "v": 0.2,
       "l0": 56.0,
       "dp": 0.1,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.4,
       "l0": 110.0,
       "dp": 0.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.6,
       "l0": 170.0,
       "dp": 0.7,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 0.8,
       "l0": 220.0,
       "dp": 1.3,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.0,
       "l0": 280.0,
       "dp": 2.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 1.5,
       "l0": 420.0,
       "dp": 4.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.0,
       "l0": 560.0,
       "dp": 8.0,
       "throw": {}
      },
      {
       "lwa": null,
       "v": 2.5,
       "l0": 700.0,
       "dp": 12.0,
       "throw": {}
      }
     ]
    }
   ]
  },
  {
   "code": "РНБ/РНР",
   "variants": [
    "РНБ",
    "РНР"
   ],
   "name": "Решётки напольные РНБ/РНР",
   "mount": "floor",
   "kind": "universal",
   "layout": "floor",
   "page": 415,
   "sizes": [
    {
     "a": 500,
     "b": 100,
     "f0": 0.028,
     "points": []
    },
    {
     "a": 500,
     "b": 200,
     "f0": 0.074,
     "points": []
    },
    {
     "a": 500,
     "b": 300,
     "f0": 0.12,
     "points": []
    },
    {
     "a": 500,
     "b": 400,
     "f0": 0.166,
     "points": []
    },
    {
     "a": 1000,
     "b": 100,
     "f0": 0.058,
     "points": []
    },
    {
     "a": 1000,
     "b": 200,
     "f0": 0.154,
     "points": []
    },
    {
     "a": 1000,
     "b": 300,
     "f0": 0.25,
     "points": []
    },
    {
     "a": 1000,
     "b": 400,
     "f0": 0.346,
     "points": []
    },
    {
     "a": 1500,
     "b": 100,
     "f0": 0.088,
     "points": []
    },
    {
     "a": 1500,
     "b": 200,
     "f0": 0.234,
     "points": []
    },
    {
     "a": 1500,
     "b": 300,
     "f0": 0.38,
     "points": []
    },
    {
     "a": 1500,
     "b": 400,
     "f0": 0.526,
     "points": []
    },
    {
     "a": 2000,
     "b": 100,
     "f0": 0.118,
     "points": []
    },
    {
     "a": 2000,
     "b": 200,
     "f0": 0.314,
     "points": []
    },
    {
     "a": 2000,
     "b": 300,
     "f0": 0.51,
     "points": []
    },
    {
     "a": 2000,
     "b": 400,
     "f0": 0.706,
     "points": []
    },
    {
     "a": 2500,
     "b": 100,
     "f0": 0.148,
     "points": []
    },
    {
     "a": 2500,
     "b": 200,
     "f0": 0.394,
     "points": []
    },
    {
     "a": 2500,
     "b": 300,
     "f0": 0.64,
     "points": []
    },
    {
     "a": 2500,
     "b": 400,
     "f0": 0.886,
     "points": []
    },
    {
     "a": 3000,
     "b": 100,
     "f0": 0.178,
     "points": []
    },
    {
     "a": 3000,
     "b": 200,
     "f0": 0.474,
     "points": []
    },
    {
     "a": 3000,
     "b": 300,
     "f0": 0.77,
     "points": []
    },
    {
     "a": 3000,
     "b": 400,
     "f0": 1.066,
     "points": []
    }
   ]
  }
 ]
}